<html><head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"><title>Subestacao</title><link rel="stylesheet" href="css/project.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.74.0"><meta name="description" content="Summary"><link rel="home" href="index.html" title="Project: Hidryco.HidrycoLib"><link rel="up" href="CATs.html" title="Composite Automation Types"><link rel="prev" href="Status_Remota.Status_Remota_HMI.sDefault.html" title="sDefault"><link rel="next" href="Subestacao.Subestacao_HMI.sDefault.html" title="sDefault"></head><body><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="Subestacao"></a>Subestacao</h2></div><div><h2 class="subtitle" style="clear: both">Type: CAT Library: Hidryco.HidrycoLib</h2></div><div><div class="author"><h3 class="author"><span class="firstname">Firstname</span> <span class="surname">Surname</span></h3><code class="email"><a class="email" href="mailto:name@company.com">name@company.com</a></code></div></div><div><div class="abstract"><p class="title"><b>Abstract</b></p><p>Summary</p></div></div></div></div><div class="figure"><a name="id126237"></a><p class="title"><b>Figure 51. Interface</b></p><div class="figure-contents"><div class="mediaobject"><img src="Subestacao.fbt.gif" alt="Interface"></div></div></div><br class="figure-break"><div class="table"><a name="id126242"></a><p class="title"><b>Table 153. Event Interface</b></p><div class="table-contents"><table summary="Event Interface" border="1"><colgroup><col align="left"><col align="left"><col align="left"></colgroup><thead><tr><th align="left">Name</th><th align="left">With</th><th align="left">Description</th></tr></thead><tbody><tr class="titlerow"><td colspan="3" align="left">Event Inputs</td></tr><tr><td align="left">E_RESET_FALHAS</td><td align="left">cmdResetFalhas</td><td align="left">Reconhecimento pelo processo com cmdResetFalhas = TRUE</td></tr><tr class="titlerow"><td colspan="3" align="left">Event Outputs</td></tr><tr><td align="left">CNF</td><td align="left">stsEstado1q1; stsEstado1q0; stsEstado1q2; stsBarraA; stsBarraB; stsPlantaNoGerador; stsFalha1q1; stsFalha1q0; stsFalha1q2; stsDiscordancia1q1; stsDiscordancia1q0; stsDiscordancia1q2; stsFalhaComando1q1; stsFalhaComando1q0; stsFalhaComando1q2; stsAlarme; HAB_V4601; HAB_V4602; HAB_V4603; HAB_V4604; HAB_EX_500_01; HAB_EX_500_02; HAB_EX_500_03; HAB_EX_500_04; HAB_EX_500_05; HAB_COMP_500_01; HAB_COMP_500_02; HAB_UCT_200_01; HAB_UCT_200_02; HAB_UCT_200_03; HAB_BS_100_01; HAB_BS_100_02; HAB_BS_100_03; HAB_GM_100_01; HAB_UV_700_01; HAB_UV_700_02; HAB_DO_800_04; HAB_DO_800_05; HAB_P4901; HAB_P4902; HAB_P4903; HAB_R4005A; HAB_R4005B; HAB_MO_300_01; HAB_QL_PORTARIA; HAB_QL_ADM; HAB_QL_LODO; HAB_QLSL; HAB_QL_ILUMINACAO</td><td align="left">Estados do QGBT e cargas liberadas no gerador (so na mudanca)</td></tr></tbody></table></div></div><br class="table-break"><div class="table"><a name="id126266"></a><p class="title"><b>Table 154. Data Interface</b></p><div class="table-contents"><table summary="Data Interface" border="1"><colgroup><col align="left"><col align="left"><col align="left"><col align="left"></colgroup><thead><tr><th align="left">Name</th><th align="left">Type</th><th align="left">Init Value</th><th align="left">Description</th></tr></thead><tbody><tr class="titlerow"><td colspan="4" align="left">Inputs</td></tr><tr><td align="left">cmdResetFalhas</td><td align="left">BOOL</td><td align="left"> </td><td align="left">TRUE = reconhecimento (com o evento E_RESET_FALHAS)</td></tr><tr><td align="left">cfgTempoDiscordancia</td><td align="left">UINT</td><td align="left">5</td><td align="left">Tempo (s) com aberto/fechado discordantes para o aviso de posicao indefinida</td></tr><tr><td align="left">cfgTempoComGerador</td><td align="left">UINT</td><td align="left">10</td><td align="left">Tempo (s) sem comunicacao com os AGC 150 para confirmar a falha</td></tr><tr><td align="left">cfgTempoPulsoDisjuntor</td><td align="left">UINT</td><td align="left">1</td><td align="left">Tempo (s) do pulso de abrir/fechar dos Masterpact (o pulso acaba antes se o disjuntor mudar de estado)</td></tr><tr><td align="left">cfgTempoRespostaDisjuntor</td><td align="left">UINT</td><td align="left">5</td><td align="left">Tempo (s) para o Masterpact mudar de estado depois do comando (senao: aviso de sem resposta)</td></tr><tr class="titlerow"><td colspan="4" align="left">Outputs</td></tr><tr><td align="left">stsEstado1q1</td><td align="left">INT</td><td align="left"> </td><td align="left">Disjuntor 1Q1: 0 indefinido (sem comunicacao), 1 aberto, 2 fechado, 3 discordante</td></tr><tr><td align="left">stsEstado1q0</td><td align="left">INT</td><td align="left"> </td><td align="left">Disjuntor 1Q0: 0 indefinido (sem comunicacao), 1 aberto, 2 fechado, 3 discordante</td></tr><tr><td align="left">stsEstado1q2</td><td align="left">INT</td><td align="left"> </td><td align="left">Disjuntor 1Q2: 0 indefinido (sem comunicacao), 1 aberto, 2 fechado, 3 discordante</td></tr><tr><td align="left">stsBarraA</td><td align="left">INT</td><td align="left"> </td><td align="left">Fonte da barra A (1Q1): 0 sem alimentacao, 1 rede, 2 gerador, 3 indefinida</td></tr><tr><td align="left">stsBarraB</td><td align="left">INT</td><td align="left"> </td><td align="left">Fonte da barra B (1Q2): 0 sem alimentacao, 1 rede, 2 gerador, 3 indefinida</td></tr><tr><td align="left">stsPlantaNoGerador</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Alguma QTAM com o disjuntor do gerador fechado (planta nos geradores)</td></tr><tr><td align="left">stsFalha1q1</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q1 em falha (desarmado)</td></tr><tr><td align="left">stsFalha1q0</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q0 em falha (desarmado)</td></tr><tr><td align="left">stsFalha1q2</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q2 em falha (desarmado)</td></tr><tr><td align="left">stsDiscordancia1q1</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q1: posição indefinida (aberto e fechado discordantes)</td></tr><tr><td align="left">stsDiscordancia1q0</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q0: posição indefinida (aberto e fechado discordantes)</td></tr><tr><td align="left">stsDiscordancia1q2</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q2: posição indefinida (aberto e fechado discordantes)</td></tr><tr><td align="left">stsFalhaComando1q1</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q1 não respondeu ao comando de abrir/fechar</td></tr><tr><td align="left">stsFalhaComando1q0</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q0 não respondeu ao comando de abrir/fechar</td></tr><tr><td align="left">stsFalhaComando1q2</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Disjuntor 1Q2 não respondeu ao comando de abrir/fechar</td></tr><tr><td align="left">stsAlarme</td><td align="left">BOOL</td><td align="left"> </td><td align="left">Algum alarme do QGBT</td></tr><tr><td align="left">HAB_V4601</td><td align="left">BOOL</td><td align="left"> </td><td align="left">V4601 - Soprador 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_V4602</td><td align="left">BOOL</td><td align="left"> </td><td align="left">V4602 - Soprador 02 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_V4603</td><td align="left">BOOL</td><td align="left"> </td><td align="left">V4603 - Soprador 03 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_V4604</td><td align="left">BOOL</td><td align="left"> </td><td align="left">V4604 - Soprador 04 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_EX_500_01</td><td align="left">BOOL</td><td align="left"> </td><td align="left">500-EX-01 - Exaustor 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_EX_500_02</td><td align="left">BOOL</td><td align="left"> </td><td align="left">500-EX-02 - Exaustor 02 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_EX_500_03</td><td align="left">BOOL</td><td align="left"> </td><td align="left">500-EX-03 - Exaustor 03 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_EX_500_04</td><td align="left">BOOL</td><td align="left"> </td><td align="left">500-EX-04 - Exaustor 04 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_EX_500_05</td><td align="left">BOOL</td><td align="left"> </td><td align="left">500-EX-05 - Exaustor 05 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_COMP_500_01</td><td align="left">BOOL</td><td align="left"> </td><td align="left">500-COMP-01 - Compressor 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_COMP_500_02</td><td align="left">BOOL</td><td align="left"> </td><td align="left">500-COMP-02 - Compressor 02 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_UCT_200_01</td><td align="left">BOOL</td><td align="left"> </td><td align="left">200-UCT-01 - Unid. compacta 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_UCT_200_02</td><td align="left">BOOL</td><td align="left"> </td><td align="left">200-UCT-02 - Unid. compacta 02 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_UCT_200_03</td><td align="left">BOOL</td><td align="left"> </td><td align="left">200-UCT-03 - Unid. compacta 03 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_BS_100_01</td><td align="left">BOOL</td><td align="left"> </td><td align="left">100-BS-01 - Bomba 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_BS_100_02</td><td align="left">BOOL</td><td align="left"> </td><td align="left">100-BS-02 - Bomba 02 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_BS_100_03</td><td align="left">BOOL</td><td align="left"> </td><td align="left">100-BS-03 - Bomba 03 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_GM_100_01</td><td align="left">BOOL</td><td align="left"> </td><td align="left">100-GM-01 - Grade mecanizada liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_UV_700_01</td><td align="left">BOOL</td><td align="left"> </td><td align="left">700-UV-01 - Sistema UV 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_UV_700_02</td><td align="left">BOOL</td><td align="left"> </td><td align="left">700-UV-02 - Sistema UV 02 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_DO_800_04</td><td align="left">BOOL</td><td align="left"> </td><td align="left">800-DO-04 - Bomba dosadora 04 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_DO_800_05</td><td align="left">BOOL</td><td align="left"> </td><td align="left">800-DO-05 - Bomba dosadora 05 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_P4901</td><td align="left">BOOL</td><td align="left"> </td><td align="left">P4901 - Bomba submersível 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_P4902</td><td align="left">BOOL</td><td align="left"> </td><td align="left">P4902 - Bomba submersível 02 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_P4903</td><td align="left">BOOL</td><td align="left"> </td><td align="left">P4903 - Bomba submersível 03 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_R4005A</td><td align="left">BOOL</td><td align="left"> </td><td align="left">R4005A - Bomba horizontal A liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_R4005B</td><td align="left">BOOL</td><td align="left"> </td><td align="left">R4005B - Bomba horizontal B liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_MO_300_01</td><td align="left">BOOL</td><td align="left"> </td><td align="left">300-MO-01 - Misturador 01 liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_QL_PORTARIA</td><td align="left">BOOL</td><td align="left"> </td><td align="left">QL Portaria liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_QL_ADM</td><td align="left">BOOL</td><td align="left"> </td><td align="left">QL Administração liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_QL_LODO</td><td align="left">BOOL</td><td align="left"> </td><td align="left">QL Lodo liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_QLSL</td><td align="left">BOOL</td><td align="left"> </td><td align="left">QL Sala de quadros liberado para operar com a planta nos geradores</td></tr><tr><td align="left">HAB_QL_ILUMINACAO</td><td align="left">BOOL</td><td align="left"> </td><td align="left">QL Iluminação externa liberado para operar com a planta nos geradores</td></tr></tbody></table></div></div><br class="table-break"><p>
  </p><div class="table"><a name="id126555"></a><p class="title"><b>Table 155. Offline Parametrization</b></p><div class="table-contents"><table summary="Offline Parametrization" border="1"><colgroup><col align="left"><col align="left"><col align="left"><col align="left"><col align="left"></colgroup><thead><tr><th align="left">Path</th><th align="left">Type</th><th align="left">Default Value</th><th align="left">Persisted</th><th align="left">PersistenceType</th><th align="left">Unit</th><th align="left">Description</th></tr></thead><tbody><tr><td align="left">Subestacao.IThis.HAB_V4601</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">V4601 - Soprador 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_V4602</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">V4602 - Soprador 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_V4603</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">V4603 - Soprador 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_V4604</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">V4604 - Soprador 04 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_01</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">500-EX-01 - Exaustor 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_02</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">500-EX-02 - Exaustor 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_03</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">500-EX-03 - Exaustor 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_04</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">500-EX-04 - Exaustor 04 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_05</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">500-EX-05 - Exaustor 05 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_COMP_500_01</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">500-COMP-01 - Compressor 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_COMP_500_02</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">500-COMP-02 - Compressor 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UCT_200_01</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">200-UCT-01 - Unid. compacta 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UCT_200_02</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">200-UCT-02 - Unid. compacta 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UCT_200_03</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">200-UCT-03 - Unid. compacta 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_BS_100_01</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">100-BS-01 - Bomba 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_BS_100_02</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">100-BS-02 - Bomba 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_BS_100_03</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">100-BS-03 - Bomba 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_GM_100_01</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">100-GM-01 - Grade mecanizada liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UV_700_01</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">700-UV-01 - Sistema UV 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UV_700_02</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">700-UV-02 - Sistema UV 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_DO_800_04</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">800-DO-04 - Bomba dosadora 04 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_DO_800_05</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">800-DO-05 - Bomba dosadora 05 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_P4901</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">P4901 - Bomba submersível 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_P4902</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">P4902 - Bomba submersível 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_P4903</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">P4903 - Bomba submersível 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_R4005A</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">R4005A - Bomba horizontal A liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_R4005B</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">R4005B - Bomba horizontal B liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_MO_300_01</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">300-MO-01 - Misturador 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_PORTARIA</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">QL Portaria liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_ADM</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">QL Administração liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_LODO</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">QL Lodo liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QLSL</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">QL Sala de quadros liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_ILUMINACAO</td><td align="left">BOOL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TRUE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> True</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> False</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Standard</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> </td><td align="left">QL Iluminação externa liberado com a planta nos geradores</td></tr></tbody></table></div></div><br class="table-break"><p>
            <img src="Images\locked.png">  : This value cannot be further changed by parent function blocks (type or instance)</p><p>
            <img src="Images\overparametrization.png">  : This value has been modified and differs from initially configured value</p><p></p><div class="table"><a name="id127869"></a><p class="title"><b>Table 156. OPCUA</b></p><div class="table-contents"><table summary="OPCUA" border="1"><colgroup><col align="left"><col align="left"><col align="left"><col align="left"><col align="left"><col align="left"><col align="left"></colgroup><thead><tr><th align="left">Path</th><th align="left">Browse Path</th><th align="left">Type</th><th align="left">Access Level</th><th align="left">Display Name</th><th align="left">Min. Sampl. Interval</th><th align="left">Description</th></tr></thead><tbody><tr><td align="left">Subestacao.IThis.DJ_RES_A1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_A1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_A1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_A1 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_A2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_A2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_A2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_A2 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_PCM_EEE_BRUTO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_PCM_EEE_BRUTO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_PCM_EEE_BRUTO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor PCM_EEE_BRUTO ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_PCM_DESINFECCAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_PCM_DESINFECCAO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_PCM_DESINFECCAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor PCM_DESINFECCAO ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_QGBT_220V</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_QGBT_220V</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_QGBT_220V</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor QGBT_220V ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_UCT_200_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_UCT_200_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_UCT_200_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor UCT_200_01 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_COMP_500_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_COMP_500_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_COMP_500_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor COMP_500_02 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_V4603</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_V4603</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_V4603</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor V4603 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_V4604</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_V4604</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_V4604</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor V4604 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_BANCO_CAPACITORES</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_BANCO_CAPACITORES</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_BANCO_CAPACITORES</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor BANCO_CAPACITORES ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_PCE_SUBESTACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_PCE_SUBESTACAO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_PCE_SUBESTACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor PCE_SUBESTACAO ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_COMP_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_COMP_500_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_COMP_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor COMP_500_01 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_UCT_200_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_UCT_200_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_UCT_200_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor UCT_200_02 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_UCT_200_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_UCT_200_03</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_UCT_200_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor UCT_200_03 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_PCM_NEREDA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_PCM_NEREDA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_PCM_NEREDA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor PCM_NEREDA ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_PCM_LODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_PCM_LODO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_PCM_LODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor PCM_LODO ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_CAP2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_CAP2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_CAP2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor CAP2 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_PCM_AGUA_REUSO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_PCM_AGUA_REUSO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_PCM_AGUA_REUSO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor PCM_AGUA_REUSO ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_MO_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_MO_500_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_MO_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor MO_500_01 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_V4601</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_V4601</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_V4601</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor V4601 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_V4602</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_V4602</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_V4602</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor V4602 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_B1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_B1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_B1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_B1 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_B2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_B2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_B2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_B2 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_B3</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_B3</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_B3</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_B3 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_QGBT_220V_ENTRADA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_QGBT_220V_ENTRADA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_QGBT_220V_ENTRADA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor QGBT_220V_ENTRADA ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_QL_ADM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_QL_ADM</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_QL_ADM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor QL_ADM ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_QL_PORTARIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_QL_PORTARIA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_QL_PORTARIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor QL_PORTARIA ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_QLSL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_QLSL</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_QLSL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor QLSL ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_QL_ILUMINACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_QL_ILUMINACAO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_QL_ILUMINACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor QL_ILUMINACAO ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_PCE_SOPRADORES</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_PCE_SOPRADORES</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_PCE_SOPRADORES</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor PCE_SOPRADORES ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_QL_LODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_QL_LODO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_QL_LODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor QL_LODO ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_C1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_C1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_C1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_C1 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_C2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_C2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_C2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_C2 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_C3</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_C3</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_C3</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_C3 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_C4</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_C4</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_C4</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_C4 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_C5</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_C5</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_C5</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_C5 ligado</td></tr><tr><td align="left">Subestacao.IThis.DJ_RES_C6</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_RES_C6</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_RES_C6</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor RES_C6 ligado</td></tr><tr><td align="left">Subestacao.IThis.LOCAL_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.LOCAL_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> LOCAL_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Local 1Q1</td></tr><tr><td align="left">Subestacao.IThis.REMOTO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.REMOTO_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> REMOTO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Remoto 1Q1</td></tr><tr><td align="left">Subestacao.IThis.PRONTO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.PRONTO_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> PRONTO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Pronto para fechar 1Q1</td></tr><tr><td align="left">Subestacao.IThis.CARREGADO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.CARREGADO_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CARREGADO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Mola carregada 1Q1</td></tr><tr><td align="left">Subestacao.IThis.SEM_FALHA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.SEM_FALHA_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> SEM_FALHA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Sem falha 1Q1</td></tr><tr><td align="left">Subestacao.IThis.LOCAL_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.LOCAL_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> LOCAL_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Local 1Q0</td></tr><tr><td align="left">Subestacao.IThis.REMOTO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.REMOTO_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> REMOTO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Remoto 1Q0</td></tr><tr><td align="left">Subestacao.IThis.PRONTO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.PRONTO_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> PRONTO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Pronto para fechar 1Q0</td></tr><tr><td align="left">Subestacao.IThis.CARREGADO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.CARREGADO_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CARREGADO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Mola carregada 1Q0</td></tr><tr><td align="left">Subestacao.IThis.SEM_FALHA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.SEM_FALHA_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> SEM_FALHA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Sem falha 1Q0</td></tr><tr><td align="left">Subestacao.IThis.LOCAL_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.LOCAL_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> LOCAL_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Local 1Q2</td></tr><tr><td align="left">Subestacao.IThis.REMOTO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.REMOTO_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> REMOTO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Remoto 1Q2</td></tr><tr><td align="left">Subestacao.IThis.PRONTO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.PRONTO_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> PRONTO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Pronto para fechar 1Q2</td></tr><tr><td align="left">Subestacao.IThis.CARREGADO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.CARREGADO_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CARREGADO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Mola carregada 1Q2</td></tr><tr><td align="left">Subestacao.IThis.SEM_FALHA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.SEM_FALHA_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> SEM_FALHA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Sem falha 1Q2</td></tr><tr><td align="left">Subestacao.IThis.ABERTO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.ABERTO_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ABERTO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q0 aberto (contato do campo)</td></tr><tr><td align="left">Subestacao.IThis.FECHADO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FECHADO_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FECHADO_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q0 fechado (contato do campo)</td></tr><tr><td align="left">Subestacao.IThis.ABERTO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.ABERTO_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ABERTO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q1 aberto (contato do campo)</td></tr><tr><td align="left">Subestacao.IThis.FECHADO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FECHADO_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FECHADO_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q1 fechado (contato do campo)</td></tr><tr><td align="left">Subestacao.IThis.ABERTO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.ABERTO_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ABERTO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q2 aberto (contato do campo)</td></tr><tr><td align="left">Subestacao.IThis.FECHADO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FECHADO_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FECHADO_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q2 fechado (contato do campo)</td></tr><tr><td align="left">Subestacao.IThis.FONTE_BARRA_A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FONTE_BARRA_A</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FONTE_BARRA_A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Fonte da barra A (1Q1): 0 sem alimentacao, 1 rede, 2 gerador, 3 indefinida</td></tr><tr><td align="left">Subestacao.IThis.FONTE_BARRA_B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FONTE_BARRA_B</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FONTE_BARRA_B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Fonte da barra B (1Q2): 0 sem alimentacao, 1 rede, 2 gerador, 3 indefinida</td></tr><tr><td align="left">Subestacao.IThis.PLANTA_NO_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.PLANTA_NO_GERADOR</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> PLANTA_NO_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Alguma QTAM com o disjuntor do gerador fechado (planta nos geradores)</td></tr><tr><td align="left">Subestacao.IThis.FALHA_REMOTA1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FALHA_REMOTA1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FALHA_REMOTA1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falha de comunicacao com a remota 1</td></tr><tr><td align="left">Subestacao.IThis.QTAM1_DISJ_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.QTAM1_DISJ_GERADOR</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM1_DISJ_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM1: disjuntor do gerador G2 (0 indef., 1 aberto, 2 fechado)</td></tr><tr><td align="left">Subestacao.IThis.QTAM2_DISJ_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.QTAM2_DISJ_GERADOR</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM2_DISJ_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM2: disjuntor do gerador G1 (0 indef., 1 aberto, 2 fechado)</td></tr><tr><td align="left">Subestacao.IThis.QTAM1_DISJ_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.QTAM1_DISJ_REDE</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM1_DISJ_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM1: disjuntor de rede (0 indef., 1 aberto, 2 fechado)</td></tr><tr><td align="left">Subestacao.IThis.QTAM2_DISJ_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.QTAM2_DISJ_REDE</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM2_DISJ_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QTAM2: disjuntor de rede (0 indef., 1 aberto, 2 fechado)</td></tr><tr><td align="left">Subestacao.IThis.STS_FALHA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_FALHA_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FALHA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q1 em falha (desarmado)</td></tr><tr><td align="left">Subestacao.IThis.STS_FALHA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_FALHA_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FALHA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q0 em falha (desarmado)</td></tr><tr><td align="left">Subestacao.IThis.STS_FALHA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_FALHA_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FALHA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q2 em falha (desarmado)</td></tr><tr><td align="left">Subestacao.IThis.STS_DISCORDANCIA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_DISCORDANCIA_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_DISCORDANCIA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q1: posição indefinida (aberto e fechado discordantes)</td></tr><tr><td align="left">Subestacao.IThis.STS_DISCORDANCIA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_DISCORDANCIA_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_DISCORDANCIA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q0: posição indefinida (aberto e fechado discordantes)</td></tr><tr><td align="left">Subestacao.IThis.STS_DISCORDANCIA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_DISCORDANCIA_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_DISCORDANCIA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q2: posição indefinida (aberto e fechado discordantes)</td></tr><tr><td align="left">Subestacao.IThis.STS_SEM_RESPOSTA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_SEM_RESPOSTA_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_SEM_RESPOSTA_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q1 não respondeu ao comando de abrir/fechar</td></tr><tr><td align="left">Subestacao.IThis.STS_SEM_RESPOSTA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_SEM_RESPOSTA_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_SEM_RESPOSTA_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q0 não respondeu ao comando de abrir/fechar</td></tr><tr><td align="left">Subestacao.IThis.STS_SEM_RESPOSTA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_SEM_RESPOSTA_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_SEM_RESPOSTA_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor 1Q2 não respondeu ao comando de abrir/fechar</td></tr><tr><td align="left">Subestacao.IThis.STS_ALARME</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.STS_ALARME</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Algum alarme do QGBT</td></tr><tr><td align="left">Subestacao.IThis.DJ_NER_PCE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_NER_PCE</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_NER_PCE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor PCE ligado (remota Nereda A3 %I0.0)</td></tr><tr><td align="left">Subestacao.IThis.DJ_NER_PCM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_NER_PCM</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_NER_PCM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor PCM Nereda ligado (A3 %I0.2)</td></tr><tr><td align="left">Subestacao.IThis.DJ_MO_300_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_MO_300_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_MO_300_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor 300-MO-01 ligado (A3 %I0.6)</td></tr><tr><td align="left">Subestacao.IThis.DJ_R4005A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_R4005A</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_R4005A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor R4005A ligado (A3 %I0.22)</td></tr><tr><td align="left">Subestacao.IThis.DJ_R4005B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_R4005B</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_R4005B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor R4005B ligado (A3 %I0.23)</td></tr><tr><td align="left">Subestacao.IThis.DJ_P4901</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_P4901</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_P4901</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor P4901 ligado (A4 %I0.34)</td></tr><tr><td align="left">Subestacao.IThis.DJ_P4902</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_P4902</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_P4902</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor P4902 ligado (A4 %I0.35)</td></tr><tr><td align="left">Subestacao.IThis.DJ_P4903</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_P4903</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_P4903</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Nereda: disjuntor P4903 ligado (A4 %I0.36)</td></tr><tr><td align="left">Subestacao.IThis.DJ_EEEB_PCE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_EEEB_PCE</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_EEEB_PCE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor PCE ligado (remota EEE A2 %I0.0)</td></tr><tr><td align="left">Subestacao.IThis.DJ_EEEB_PCM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_EEEB_PCM</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_EEEB_PCM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor PCM EEE Bruto ligado (A2 %I0.2)</td></tr><tr><td align="left">Subestacao.IThis.DJ_CO_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_CO_100_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_CO_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor 100-CO-01 ligado (A2 %I0.6)</td></tr><tr><td align="left">Subestacao.IThis.DJ_CO_100_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_CO_100_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_CO_100_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor 100-CO-02 ligado (A2 %I0.7)</td></tr><tr><td align="left">Subestacao.IThis.DJ_CO_100_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_CO_100_03</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_CO_100_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor 100-CO-03 ligado (A2 %I0.8)</td></tr><tr><td align="left">Subestacao.IThis.DJ_CO_100_04</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_CO_100_04</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_CO_100_04</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor 100-CO-04 ligado (A2 %I0.9)</td></tr><tr><td align="left">Subestacao.IThis.DJ_GM_100_01_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_GM_100_01_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_GM_100_01_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor 100-GM-01/02 ligado (A2 %I0.10)</td></tr><tr><td align="left">Subestacao.IThis.DJ_MO_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_MO_100_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_MO_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel EEE Bruto: disjuntor 100-MO-01 ligado (A2 %I0.11)</td></tr><tr><td align="left">Subestacao.IThis.DJ_DES_PCE_DESLIGADO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_DES_PCE_DESLIGADO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_DES_PCE_DESLIGADO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Desinfeccao: disjuntor PCE DESLIGADO (remota Desinfeccao A2 %I0.0, logica invertida)</td></tr><tr><td align="left">Subestacao.IThis.DJ_DES_PCM_DESLIGADO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_DES_PCM_DESLIGADO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_DES_PCM_DESLIGADO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Desinfeccao: disjuntor PCM DESLIGADO (A2 %I0.1, logica invertida)</td></tr><tr><td align="left">Subestacao.IThis.DJ_UV_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_UV_700_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_UV_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Desinfeccao: disjuntor 700-UV-01 ligado (A2 %I0.2)</td></tr><tr><td align="left">Subestacao.IThis.DJ_UV_700_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_UV_700_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_UV_700_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Desinfeccao: disjuntor 700-UV-02 ligado (A2 %I0.3)</td></tr><tr><td align="left">Subestacao.IThis.DJ_VC_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_VC_700_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_VC_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Desinfeccao: disjuntor 700-VC-01 ligado (A2 %I0.4)</td></tr><tr><td align="left">Subestacao.IThis.DJ_MO_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.DJ_MO_700_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> DJ_MO_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Painel Desinfeccao: disjuntor 700-MO-01 ligado (A2 %I0.5)</td></tr><tr><td align="left">Subestacao.IThis.HAB_V4601</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_V4601</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_V4601</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> V4601 - Soprador 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_V4602</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_V4602</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_V4602</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> V4602 - Soprador 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_V4603</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_V4603</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_V4603</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> V4603 - Soprador 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_V4604</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_V4604</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_V4604</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> V4604 - Soprador 04 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_EX_500_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_EX_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 500-EX-01 - Exaustor 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_EX_500_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_EX_500_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 500-EX-02 - Exaustor 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_EX_500_03</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_EX_500_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 500-EX-03 - Exaustor 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_04</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_EX_500_04</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_EX_500_04</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 500-EX-04 - Exaustor 04 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_EX_500_05</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_EX_500_05</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_EX_500_05</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 500-EX-05 - Exaustor 05 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_COMP_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_COMP_500_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_COMP_500_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 500-COMP-01 - Compressor 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_COMP_500_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_COMP_500_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_COMP_500_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 500-COMP-02 - Compressor 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UCT_200_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_UCT_200_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_UCT_200_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 200-UCT-01 - Unid. compacta 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UCT_200_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_UCT_200_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_UCT_200_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 200-UCT-02 - Unid. compacta 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UCT_200_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_UCT_200_03</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_UCT_200_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 200-UCT-03 - Unid. compacta 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_BS_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_BS_100_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_BS_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 100-BS-01 - Bomba 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_BS_100_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_BS_100_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_BS_100_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 100-BS-02 - Bomba 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_BS_100_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_BS_100_03</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_BS_100_03</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 100-BS-03 - Bomba 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_GM_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_GM_100_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_GM_100_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 100-GM-01 - Grade mecanizada liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UV_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_UV_700_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_UV_700_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 700-UV-01 - Sistema UV 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_UV_700_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_UV_700_02</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_UV_700_02</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 700-UV-02 - Sistema UV 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_DO_800_04</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_DO_800_04</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_DO_800_04</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 800-DO-04 - Bomba dosadora 04 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_DO_800_05</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_DO_800_05</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_DO_800_05</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 800-DO-05 - Bomba dosadora 05 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_P4901</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_P4901</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_P4901</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> P4901 - Bomba submersível 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_P4902</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_P4902</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_P4902</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> P4902 - Bomba submersível 02 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_P4903</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_P4903</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_P4903</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> P4903 - Bomba submersível 03 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_R4005A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_R4005A</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_R4005A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> R4005A - Bomba horizontal A liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_R4005B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_R4005B</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_R4005B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> R4005B - Bomba horizontal B liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_MO_300_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_MO_300_01</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_MO_300_01</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 300-MO-01 - Misturador 01 liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_PORTARIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_QL_PORTARIA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_QL_PORTARIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QL Portaria liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_ADM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_QL_ADM</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_QL_ADM</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QL Administração liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_LODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_QL_LODO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_QL_LODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QL Lodo liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QLSL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_QLSL</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_QLSL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QL Sala de quadros liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.HAB_QL_ILUMINACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.HAB_QL_ILUMINACAO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HAB_QL_ILUMINACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> QL Iluminação externa liberado com a planta nos geradores</td></tr><tr><td align="left">Subestacao.IThis.CMD_RESET</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.CMD_RESET</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CMD_RESET</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Reconhece os alarmes do QGBT e dos geradores</td></tr><tr><td align="left">Subestacao.IThis.ABRIR_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.ABRIR_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ABRIR_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando abrir do disjuntor 1Q0 (legado): TRUE = executa, com as mesmas permissoes do faceplate</td></tr><tr><td align="left">Subestacao.IThis.FECHAR_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FECHAR_1Q0</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FECHAR_1Q0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando fechar do disjuntor 1Q0 (legado): TRUE = executa, com as mesmas permissoes do faceplate</td></tr><tr><td align="left">Subestacao.IThis.ABRIR_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.ABRIR_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ABRIR_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando abrir do disjuntor 1Q1 (legado): TRUE = executa, com as mesmas permissoes do faceplate</td></tr><tr><td align="left">Subestacao.IThis.FECHAR_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FECHAR_1Q1</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FECHAR_1Q1</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando fechar do disjuntor 1Q1 (legado): TRUE = executa, com as mesmas permissoes do faceplate</td></tr><tr><td align="left">Subestacao.IThis.ABRIR_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.ABRIR_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ABRIR_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando abrir do disjuntor 1Q2 (legado): TRUE = executa, com as mesmas permissoes do faceplate</td></tr><tr><td align="left">Subestacao.IThis.FECHAR_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> IThis.FECHAR_1Q2</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FECHAR_1Q2</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando fechar do disjuntor 1Q2 (legado): TRUE = executa, com as mesmas permissoes do faceplate</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_AB</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_AB</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_AB</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao A-B (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_BC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_BC</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao B-C (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_CA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_CA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_CA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao C-A (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_AN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_AN</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_AN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao A-N (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_BN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_BN</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao B-N (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_CN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_CN</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_CN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao C-N (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_MEDIA_LL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_MEDIA_LL</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_MEDIA_LL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao media fase-fase (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.FREQUENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.FREQUENCIA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FREQUENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Frequencia (Hz)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.CORRENTE_A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.CORRENTE_A</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CORRENTE_A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Corrente fase A (A)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.CORRENTE_B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.CORRENTE_B</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CORRENTE_B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Corrente fase B (A)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.CORRENTE_C</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.CORRENTE_C</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CORRENTE_C</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Corrente fase C (A)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.POTENCIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.POTENCIA_ATIVA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> POTENCIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Potencia ativa (kW)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.POTENCIA_REATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.POTENCIA_REATIVA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> POTENCIA_REATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Potencia reativa (kVAr)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.POTENCIA_APARENTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.POTENCIA_APARENTE</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> POTENCIA_APARENTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Potencia aparente (kVA)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.FATOR_POTENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.FATOR_POTENCIA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FATOR_POTENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Fator de potencia</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_BARRA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_BARRA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BARRA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao do lado B (barramento/rede) L1-L2 (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.ENERGIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.ENERGIA_ATIVA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ENERGIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Energia ativa exportada (kWh)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.HORAS_OPERACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.HORAS_OPERACAO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HORAS_OPERACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Horas de funcionamento (h)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TENSAO_BATERIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TENSAO_BATERIA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BATERIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao da bateria (V)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.ROTACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.ROTACAO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ROTACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Rotacao do motor (rpm)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TEMP_ARREFECIMENTO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TEMP_ARREFECIMENTO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TEMP_ARREFECIMENTO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Temperatura do liquido de arrefecimento (°C)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.PRESSAO_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.PRESSAO_OLEO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> PRESSAO_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Pressao do oleo (bar)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.TEMP_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.TEMP_OLEO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TEMP_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Temperatura do oleo (°C)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.NUM_ALARMES_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.NUM_ALARMES_AGC</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> NUM_ALARMES_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Alarmes ativos no AGC</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.NUM_ALARMES_NAO_REC_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.NUM_ALARMES_NAO_REC_AGC</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> NUM_ALARMES_NAO_REC_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Alarmes nao reconhecidos no AGC</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_DISJUNTOR_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_DISJUNTOR_GERADOR</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_DISJUNTOR_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor do gerador (GB): 0 indefinido/sem comunicacao, 1 aberto, 2 fechado</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_DISJUNTOR_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_DISJUNTOR_REDE</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_DISJUNTOR_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor de rede (MB): 0 indefinido/sem comunicacao, 1 aberto, 2 fechado</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_MODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_MODO</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_MODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Modo do AGC: 0 indefinido, 1 automatico, 2 semi-automatico, 3 manual, 4 bloqueio, 5 teste</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_FONTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_FONTE</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FONTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Fonte da saida do QTA: 0 sem fonte, 1 rede, 2 gerador, 3 indefinida (sem comunicacao)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_FALTA_REDE</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falta de rede (AMF)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_MOTOR_OPERANDO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_MOTOR_OPERANDO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_MOTOR_OPERANDO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Motor em operacao</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_GERADOR_TENSAO_OK</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_GERADOR_TENSAO_OK</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_GERADOR_TENSAO_OK</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao e frequencia do gerador OK</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME_AGC</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Alarme ativo no controlador do gerador (AGC 150)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME_PARTIDA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME_PARTIDA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_PARTIDA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falha na partida do gerador</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME_MOTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME_MOTOR</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_MOTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Desligamento do motor (ECU ou sobrevelocidade)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME_EMERGENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME_EMERGENCIA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_EMERGENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Parada de emergência do gerador acionada</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME_DISJUNTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME_DISJUNTOR</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_DISJUNTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falha de disjuntor no QTA (gerador ou rede)</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME_FALTA_REDE</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falta de rede no QTA</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME_FORA_AUTOMATICO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME_FORA_AUTOMATICO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_FORA_AUTOMATICO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Gerador fora do modo automático</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_FALHA_COMUNICACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_FALHA_COMUNICACAO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FALHA_COMUNICACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falha de comunicacao</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.STS_ALARME</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.STS_ALARME</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Algum alarme do gerador</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.CMD_RESET</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.CMD_RESET</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CMD_RESET</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Reconhece os alarmes do gerador</td></tr><tr><td align="left">Subestacao.GMG_G2.IThis.CMD_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G2.IThis.CMD_GERADOR</td><td align="left">Int16</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CMD_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando para o AGC: 1 automatico, 2 semiautomatico, 3 partir, 4 parar, 5 reconhecer alarmes do AGC</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_AB</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_AB</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_AB</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao A-B (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_BC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_BC</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao B-C (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_CA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_CA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_CA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao C-A (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_AN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_AN</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_AN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao A-N (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_BN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_BN</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao B-N (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_CN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_CN</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_CN</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao C-N (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_MEDIA_LL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_MEDIA_LL</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_MEDIA_LL</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao media fase-fase (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.FREQUENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.FREQUENCIA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FREQUENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Frequencia (Hz)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.CORRENTE_A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.CORRENTE_A</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CORRENTE_A</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Corrente fase A (A)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.CORRENTE_B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.CORRENTE_B</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CORRENTE_B</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Corrente fase B (A)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.CORRENTE_C</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.CORRENTE_C</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CORRENTE_C</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Corrente fase C (A)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.POTENCIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.POTENCIA_ATIVA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> POTENCIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Potencia ativa (kW)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.POTENCIA_REATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.POTENCIA_REATIVA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> POTENCIA_REATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Potencia reativa (kVAr)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.POTENCIA_APARENTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.POTENCIA_APARENTE</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> POTENCIA_APARENTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Potencia aparente (kVA)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.FATOR_POTENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.FATOR_POTENCIA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> FATOR_POTENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Fator de potencia</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_BARRA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_BARRA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BARRA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao do lado B (barramento/rede) L1-L2 (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.ENERGIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.ENERGIA_ATIVA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ENERGIA_ATIVA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Energia ativa exportada (kWh)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.HORAS_OPERACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.HORAS_OPERACAO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> HORAS_OPERACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Horas de funcionamento (h)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TENSAO_BATERIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TENSAO_BATERIA</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TENSAO_BATERIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao da bateria (V)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.ROTACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.ROTACAO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> ROTACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Rotacao do motor (rpm)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TEMP_ARREFECIMENTO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TEMP_ARREFECIMENTO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TEMP_ARREFECIMENTO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Temperatura do liquido de arrefecimento (°C)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.PRESSAO_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.PRESSAO_OLEO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> PRESSAO_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Pressao do oleo (bar)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.TEMP_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.TEMP_OLEO</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> TEMP_OLEO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Temperatura do oleo (°C)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.NUM_ALARMES_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.NUM_ALARMES_AGC</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> NUM_ALARMES_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Alarmes ativos no AGC</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.NUM_ALARMES_NAO_REC_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.NUM_ALARMES_NAO_REC_AGC</td><td align="left">Float</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> NUM_ALARMES_NAO_REC_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Alarmes nao reconhecidos no AGC</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_DISJUNTOR_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_DISJUNTOR_GERADOR</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_DISJUNTOR_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor do gerador (GB): 0 indefinido/sem comunicacao, 1 aberto, 2 fechado</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_DISJUNTOR_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_DISJUNTOR_REDE</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_DISJUNTOR_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Disjuntor de rede (MB): 0 indefinido/sem comunicacao, 1 aberto, 2 fechado</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_MODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_MODO</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_MODO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Modo do AGC: 0 indefinido, 1 automatico, 2 semi-automatico, 3 manual, 4 bloqueio, 5 teste</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_FONTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_FONTE</td><td align="left">Int16</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FONTE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Fonte da saida do QTA: 0 sem fonte, 1 rede, 2 gerador, 3 indefinida (sem comunicacao)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_FALTA_REDE</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falta de rede (AMF)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_MOTOR_OPERANDO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_MOTOR_OPERANDO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_MOTOR_OPERANDO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Motor em operacao</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_GERADOR_TENSAO_OK</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_GERADOR_TENSAO_OK</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_GERADOR_TENSAO_OK</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Tensao e frequencia do gerador OK</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME_AGC</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_AGC</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Alarme ativo no controlador do gerador (AGC 150)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME_PARTIDA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME_PARTIDA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_PARTIDA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falha na partida do gerador</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME_MOTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME_MOTOR</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_MOTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Desligamento do motor (ECU ou sobrevelocidade)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME_EMERGENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME_EMERGENCIA</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_EMERGENCIA</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Parada de emergência do gerador acionada</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME_DISJUNTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME_DISJUNTOR</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_DISJUNTOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falha de disjuntor no QTA (gerador ou rede)</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME_FALTA_REDE</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_FALTA_REDE</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falta de rede no QTA</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME_FORA_AUTOMATICO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME_FORA_AUTOMATICO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME_FORA_AUTOMATICO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Gerador fora do modo automático</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_FALHA_COMUNICACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_FALHA_COMUNICACAO</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_FALHA_COMUNICACAO</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Falha de comunicacao</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.STS_ALARME</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.STS_ALARME</td><td align="left">Boolean</td><td align="left">
            <img src="Images\locked.png"> 
            <img src="Images\empty.png"> CurrentRead</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> STS_ALARME</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Algum alarme do gerador</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.CMD_RESET</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.CMD_RESET</td><td align="left">Boolean</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CMD_RESET</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Reconhece os alarmes do gerador</td></tr><tr><td align="left">Subestacao.GMG_G1.IThis.CMD_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> GMG_G1.IThis.CMD_GERADOR</td><td align="left">Int16</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CurrentRead;CurrentWrite</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> CMD_GERADOR</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> 0</td><td align="left">
            <img src="Images\empty.png"> 
            <img src="Images\empty.png"> Comando para o AGC: 1 automatico, 2 semiautomatico, 3 partir, 4 parar, 5 reconhecer alarmes do AGC</td></tr></tbody></table></div></div><br class="table-break"><p>
            <img src="Images\locked.png">  : This value cannot be further changed by parent function blocks (type or instance)</p><p>
            <img src="Images\overparametrization.png">  : This value has been modified and differs from initially configured value</p><p></p><p></p><span class="linkbox"><p class="linkboxtitle">See also</p>
    <p>
    </p><p><a class="xref" href="Subestacao.Subestacao_HMI.sDefault.html" title="sDefault">sDefault</a></p><p>
    </p><p><a class="xref" href="Subestacao.Subestacao_HMI.fpCargas.html" title="fpCargas">fpCargas</a></p><p>
    </p><p><a class="xref" href="Subestacao.Subestacao_HMI.fpComandos.html" title="fpComandos">fpComandos</a></p>
    <p><a class="xref" href="">???</a></p>
    </span></div></body></html>
